module {
  public type HeaderField = (Text, Text);

  public type HttpRequest = {
    body : Blob;
    headers : [HeaderField];
    method : Text;
    url : Text;
  };

  public type HttpResponse = {
    body : Blob;
    headers : [HeaderField];
    status_code : Nat16;
    streaming_strategy : ?StreamingStrategy;
  };

  public type StreamingStrategy = {
    #Callback : {
      callback : StreamingCallback;
      token : StreamingCallbackToken;
    };
  };

  public type StreamingCallback = query (StreamingCallbackToken) -> async (StreamingCallbackResponse);

  public type StreamingCallbackToken = {
    content_encoding : Text;
    index : Nat;
    key : Text;
  };

  public type StreamingCallbackResponse = {
    body : Blob;
    token : ?StreamingCallbackToken;
  };
};
